<!DOCTYPE html>
<html lang="en">
<head>
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-VYTV157ST0"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    // Analytics cookies wait for a yes in the EEA, the UK and Switzerland (asked by consent.js); ads there are non-personalised until Google's consent message says otherwise.
    gtag('consent', 'default', {analytics_storage: 'denied', ad_storage: 'denied', ad_user_data: 'denied', ad_personalization: 'denied', region: ['AT','BE','BG','HR','CY','CZ','DK','EE','FI','FR','DE','GR','HU','IE','IT','LV','LT','LU','MT','NL','PL','PT','RO','SK','SI','ES','SE','IS','LI','NO','GB','CH']});
    gtag('consent', 'default', {analytics_storage: 'granted', ad_storage: 'granted', ad_user_data: 'granted', ad_personalization: 'granted'});
    try { var abtConsent = localStorage.getItem('abt-consent'); if (abtConsent) gtag('consent', 'update', {analytics_storage: abtConsent}); } catch (e) {}
    gtag('js', new Date());

    gtag('config', 'G-VYTV157ST0');
  </script>
  <!-- Google AdSense (skipped inside a guide demo: guide-demo.js pauses it) -->
  <script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8730116101825381"
       crossorigin="anonymous"></script>
  <script src="../../../consent.js" defer></script>

<meta charset="UTF-8" />
<meta name="viewport" content="width=device-width, initial-scale=1.0" />
<title>master:source3 parameters: PSCAD Three Phase Voltage Source Model 1</title>
<meta name="description" content="Every parameter of master:source3 (Three Phase Voltage Source Model 1) in PSCAD: 50 names with units, defaults and meaning, with Python.">
<meta name="robots" content="index, follow, max-image-preview:large">
<link rel="canonical" href="https://tool.adjiebrotots.com/pscad-scripter/reference/master-source3/">
<link rel="sitemap" type="application/xml" href="https://tool.adjiebrotots.com/sitemap.xml">

<meta property="og:type" content="article">
<meta property="og:title" content="master:source3 parameters (PSCAD Three Phase Voltage Source Model 1)">
<meta property="og:description" content="Every parameter of master:source3 (Three Phase Voltage Source Model 1) in PSCAD: 50 names with units, defaults and meaning, with Python.">
<meta property="og:url" content="https://tool.adjiebrotots.com/pscad-scripter/reference/master-source3/">
<meta property="og:site_name" content="Adjie Brotot Tools">
<meta property="og:image" content="https://tool.adjiebrotots.com/og/pscad-scripter.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="og:image:alt" content="PSCAD Scripter, a free tool on Adjie Brotools">
<meta property="og:locale" content="en_AU">

<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="master:source3 parameters (PSCAD Three Phase Voltage Source Model 1)">
<meta name="twitter:description" content="Every parameter of master:source3 (Three Phase Voltage Source Model 1) in PSCAD: 50 names with units, defaults and meaning, with Python.">
<meta name="twitter:image" content="https://tool.adjiebrotots.com/og/pscad-scripter.jpg">

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "master:source3 parameters (PSCAD Three Phase Voltage Source Model 1)",
  "description": "Every parameter of master:source3 (Three Phase Voltage Source Model 1) in PSCAD: 50 names with units, defaults and meaning, with Python.",
  "url": "https://tool.adjiebrotots.com/pscad-scripter/reference/master-source3/",
  "inLanguage": "en",
  "dateModified": "2026-11-07",
  "about": {
    "@type": "Thing",
    "name": "master:source3 (Three Phase Voltage Source Model 1)",
    "description": "The three phase voltage source, model 1, the usual Thevenin equivalent of a grid in a PSCAD case."
  },
  "keywords": "master:source3 parameters, PSCAD Three Phase Voltage Source Model 1 parameters, Three Phase Voltage Source Model 1 PSCAD, master:source3 mhi.pscad, Es master:source3, F0 master:source3, Ph master:source3, MVA master:source3",
  "isPartOf": {
    "@type": "WebPage",
    "name": "PSCAD component reference",
    "url": "https://tool.adjiebrotots.com/pscad-scripter/reference/"
  },
  "author": {
    "@type": "Person",
    "@id": "https://www.adjiebrotots.com/#person",
    "name": "Adjie Brotosukmono",
    "url": "https://www.adjiebrotots.com/"
  },
  "publisher": {
    "@id": "https://www.adjiebrotots.com/#person"
  }
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Adjie Brotools",
      "item": "https://tool.adjiebrotots.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "PSCAD Scripter",
      "item": "https://tool.adjiebrotots.com/pscad-scripter/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Component reference",
      "item": "https://tool.adjiebrotots.com/pscad-scripter/reference/"
    },
    {
      "@type": "ListItem",
      "position": 4,
      "name": "master:source3",
      "item": "https://tool.adjiebrotots.com/pscad-scripter/reference/master-source3/"
    }
  ]
}
</script>
<link rel="icon" type="image/svg+xml" href="../../../logos/logo.svg">
<link rel="manifest" href="../../../manifest.webmanifest">
<link rel="apple-touch-icon" href="../../../logos/apple-touch-icon.png">
<script src="../../../pwa.js" defer></script>
<link rel="preload" href="../../../assets/fonts/dm-sans.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="../../../fonts.css">
<link rel="stylesheet" href="../../../dark.css">
<link rel="stylesheet" href="../../../light.css">
<link rel="stylesheet" href="../../docs.css">
</head>
<body class="light" data-no-abbr>
<!--email_off--><!-- Cloudflare: show the email address as written, so readers and crawlers see it -->
<script src="../../../theme.js"></script>
<div class="dx">

  <nav class="dx-top" aria-label="Site">
    <a class="btn-theme" href="../../">← PSCAD Scripter</a>
    <div class="dx-top-r">
      <a class="btn-primary" href="../../builder/">Open Builder</a>
      <button class="btn-theme" id="themeToggle" type="button">🌙 Dark</button>
    </div>
  </nav>

  <main>
    <nav class="dx-crumb" aria-label="Breadcrumb"><a href="../../">PSCAD Scripter</a><span aria-hidden="true">›</span><a href="../">Component reference</a><span aria-hidden="true">›</span><span aria-current="page">master:source3</span></nav>
    <h1><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" width="1em" height="1em" aria-hidden="true" focusable="false" class="tool-glyph" fill="none" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path stroke="var(--accent)" d="M6.5 8 3 12l3.5 4"/><path stroke="var(--accent)" d="M17.5 8 21 12l-3.5 4"/><path stroke="var(--accent2)" d="M13 4.5 9.5 12.5h4L10.5 19.5"/></svg>master:source3 parameters<span class="dx-h1-sub">PSCAD Three Phase Voltage Source Model 1</span></h1>
    <p class="dx-lead">Every parameter of the PSCAD Three Phase Voltage Source Model 1 (<code>master:source3</code>): 50 names, with the unit, the default and the meaning PSCAD gives each one. Copy a name into <code>parameters()</code>.</p>
<section class="dx-sec dx-answer" aria-labelledby="what">
  <h2 id="what">What master:source3 is</h2>
  <p>The three phase voltage source, model 1, the usual Thevenin equivalent of a grid in a PSCAD case.</p>
  <dl class="dx-facts"><dt>Definition</dt><dd><code>master:source3</code></dd><dt>PSCAD name</dt><dd>Three Phase Voltage Source Model 1</dd><dt>Category</dt><dd>Sources</dd><dt>Parameters</dt><dd>50, in 5 groups; 29 carry a unit</dd><dt>Read from</dt><dd>PSCAD 5.0.0, 2026-11-07</dd></dl>
</section>
<section class="dx-sec" aria-labelledby="common">
  <h2 id="common">Most used master:source3 parameters</h2>
  <div class="dx-tw"><table class="dx-attrs"><thead><tr><th>Parameter</th><th>Unit</th><th>Description</th></tr></thead><tbody>
<tr><td><code>Es</code></td><td>kV</td><td>Voltage Magnitude (L-L, RMS)<small>magnitude, line to line RMS</small></td></tr>
<tr><td><code>F0</code></td><td>Hz</td><td>Frequency<small>frequency</small></td></tr>
<tr><td><code>Ph</code></td><td>deg</td><td>Phase<small>phase</small></td></tr>
<tr><td><code>MVA</code></td><td>MVA</td><td>Base MVA (3-phase)<small>base MVA</small></td></tr>
<tr><td><code>Ctrl</code></td><td>·</td><td>Source Control:<small>fixed, or controlled from signals</small></td></tr>
</tbody></table></div>
</section>
    <div class="ad-slot">
      <ins class="adsbygoogle" style="display:block; text-align:center;" data-ad-layout="in-article" data-ad-format="fluid" data-ad-client="ca-pub-8730116101825381" data-ad-slot="4587949325"></ins>
      <script>(adsbygoogle = window.adsbygoogle || []).push({});</script>
    </div>
<section class="dx-sec" aria-labelledby="python">
  <h2 id="python">Read and write master:source3 in Python</h2>
  <pre><code class="language-python"><span class="py-k">import</span> mhi.pscad

pscad = mhi.pscad.<span class="py-f">connect</span>()              <span class="py-c"># the PSCAD that is open; launch() starts one</span>
project = pscad.<span class="py-f">project</span>(<span class="py-s">&quot;my_case&quot;</span>)       <span class="py-c"># a case loaded in the workspace</span>

<span class="py-k">for</span> comp <span class="py-k">in</span> project.<span class="py-f">find_all</span>(<span class="py-s">&quot;master:source3&quot;</span>):   <span class="py-c"># the exact definition, namespace first</span>
    params = comp.<span class="py-f">parameters</span>()           <span class="py-c"># every parameter, as PSCAD holds it</span>
    <span class="py-f">print</span>(<span class="py-f">str</span>(params[<span class="py-s">&quot;Es&quot;</span>]))             <span class="py-c"># Voltage Magnitude (L-L, RMS), in kV</span>

comp = project.<span class="py-f">find_all</span>(<span class="py-s">&quot;master:source3&quot;</span>)[<span class="py-n">0</span>]
comp.<span class="py-f">parameters</span>(Es=<span class="py-s">&quot;460 [kV]&quot;</span>)           <span class="py-c"># a value that carries a unit is written with it</span></code></pre>
  <ul class="dx-prose"><li>A parameter is named exactly as in the table, letter case included: <code>parameters()</code> gives every one of them in a dictionary, and a name the component does not have is refused.</li><li>A value that carries a unit comes back as a number whose unit is only in its text, so read it as text first (<code>str(...)</code>) or the unit is lost. PSCAD keeps a written unit as it is given: <code>"2500 [mohm]"</code> stays in mohm.</li><li>A Choice is read and written as its symbol (the capitals in "Written as"), not as the words PSCAD shows in the dialog.</li><li><code>find_all()</code> takes the exact definition only. A wildcard or a bare name without <code>master:</code> comes back empty; the Builder's <code>px_find</code> walks the pages for those.</li></ul>
  <p>The Builder's runtime does the same with the unit handled for you: <code>px_get(comp, "Es")</code> and <code>px_set(...)</code>, which also records the old value so the case is put back at the end. <a href="../../python/getting-started/">Getting started</a> shows them.</p>
</section>
    <div class="dx-filter" id="dxFilterRow" hidden><input id="dxFilter" type="search" placeholder="Filter by name or meaning, e.g. resistance" aria-label="Filter the parameters"><output id="dxCount" aria-live="polite"></output></div>
    <ul class="dx-toc" aria-label="All master:source3 parameters"><li><a href="#g1">Configuration<span class="dx-n">8</span></a></li><li><a href="#g2">Source Control<span class="dx-n">18</span></a></li><li><a href="#g3">Internal Output Variables<span class="dx-n">8</span></a></li><li><a href="#g4">Internal Impedance<span class="dx-n">13</span></a></li><li><a href="#g5">PowerFlow<span class="dx-n">3</span></a></li></ul>
<section class="dx-sec dx-group" aria-labelledby="g1">
  <h2 id="g1">Configuration</h2>
  <div class="dx-tw"><table class="dx-attrs"><thead><tr><th>Parameter</th><th>Unit</th><th>Default</th><th>Description</th></tr></thead><tbody>
<tr><td><code>Ctrl</code><small>Choice</small></td><td><span aria-label="no unit">·</span></td><td>FIXED</td><td>Source Control:<small>Choose how to control the source: fixed, external or automatic</small><small>Written as FIXED (Fixed), EXTERNAL (External), AUTO (Auto)</small></td></tr>
<tr><td><code>Exph</code><small>Choice</small></td><td><span aria-label="no unit">·</span></td><td>RADIANS</td><td>External Phase Input Unit<small>External phase input can be entered in radians or degrees</small><small>Written as RADIANS (Radians), DEGREES (Degrees)</small><small>Used when (Ctrl==2)</small></td></tr>
<tr><td><code>Imp</code><small>Choice</small></td><td><span aria-label="no unit">·</span></td><td>RRL_VALUES</td><td>Impedance Data Format:<small>Impedance data can be entered as RRL values or as impedance</small><small>Written as RRL_VALUES (RRL Values), IMPEDANCE (Impedance)</small></td></tr>
<tr><td><code>Name</code><small>Text</small></td><td><span aria-label="no unit">·</span></td><td>Source</td><td>Source Name</td></tr>
<tr><td><code>Term</code><small>Choice</small></td><td><span aria-label="no unit">·</span></td><td>BEHIND_SOURCE_IMPEDANCE</td><td>Specified Parameters<small>Parameters could be entred as in terminal or as in behind the source impedance</small><small>Written as BEHIND_SOURCE_IMPEDANCE (Behind the Source Impedance), AT_TERMINAL (At the Terminal)</small><small>Used when Ctrl!=2</small></td></tr>
<tr><td><code>Type</code><small>Choice</small></td><td><span aria-label="no unit">·</span></td><td>R</td><td>Source Impedance Type:<small>Choose how to represent the impedance</small><small>Written as R, L, R_L (R//L), RR_L (R-R//L)</small></td></tr>
<tr><td><code>View</code><small>Choice</small></td><td><span aria-label="no unit">·</span></td><td>SINGLE_LINE</td><td>Graphics Display<small>Graphics could be displayed in either single line view or three phase view</small><small>Written as 3_PHASE (3 phase view), SINGLE_LINE (Single line view)</small></td></tr>
<tr><td><code>ZSeq</code><small>Choice</small></td><td><span aria-label="no unit">·</span></td><td>NO</td><td>Zero Seq. Differs from Positive Seq. ?<small>Specify whether Zero sequence is different from Positive Sequence Impedance</small><small>Written as NO (No), YES (Yes)</small></td></tr>
</tbody></table></div>
</section>
<section class="dx-sec dx-group" aria-labelledby="g2">
  <h2 id="g2">Source Control</h2>
  <div class="dx-tw"><table class="dx-attrs"><thead><tr><th>Parameter</th><th>Unit</th><th>Default</th><th>Description</th></tr></thead><tbody>
<tr><td><code>Es</code><small>Real</small></td><td>kV</td><td>230.0</td><td>Voltage Magnitude (L-L, RMS)<small>At least 0</small><small>Used when (Ctrl!=2)</small></td></tr>
<tr><td><code>F</code><small>Real</small></td><td>Hz</td><td>60.0</td><td>Base Frequency<small>At least 0.001</small></td></tr>
<tr><td><code>F0</code><small>Real</small></td><td>Hz</td><td>60.0</td><td>Frequency<small>At least 0</small><small>Used when (Ctrl!=2)</small></td></tr>
<tr><td><code>MVA</code><small>Real</small></td><td>MVA</td><td>100.0</td><td>Base MVA (3-phase)<small>At least 0.001</small></td></tr>
<tr><td><code>PCtrl</code><small>Choice</small></td><td><span aria-label="no unit">·</span></td><td>NO</td><td>Enable Automatic Power Control?<small>Phase angle could be controlled automatically to produce desired power output</small><small>Written as NO (No), YES (Yes)</small><small>Used when (Ctrl==3)</small></td></tr>
<tr><td><code>Pdes</code><small>Real</small></td><td>pu</td><td>1.0</td><td>Desired Real Power Out<small>Used when (Ctrl==3)&amp;&amp;(PCtrl==1)</small></td></tr>
<tr><td><code>Ph</code><small>Real</small></td><td>deg</td><td>0.0</td><td>Phase<small>Range -360 to 360</small><small>Used when (Ctrl!=2)</small></td></tr>
<tr><td><code>Pinit</code><small>Real</small></td><td>pu</td><td>0.0</td><td>Initial Real Power<small>Used when (Term==1)&amp;&amp;(Ctrl!=2)</small></td></tr>
<tr><td><code>Qinit</code><small>Real</small></td><td>pu</td><td>0.0</td><td>Initial Reactive Power<small>Used when (Term==1)&amp;&amp;(Ctrl!=2)</small></td></tr>
<tr><td><code>Tc</code><small>Real</small></td><td>s</td><td>0.05</td><td>Voltage Input Time Constant<small>At least 0</small></td></tr>
<tr><td><code>Tpc</code><small>Real</small></td><td>s</td><td>0.05</td><td>Controller  Time Constant<small>At least 1E-06</small><small>Used when (Ctrl==3)&amp;&amp;(PCtrl==1)</small></td></tr>
<tr><td><code>Tpm</code><small>Real</small></td><td>s</td><td>0.02</td><td>Measurement Time Constant<small>At least 1E-06</small><small>Used when (Ctrl==3)&amp;&amp;(PCtrl==1)</small></td></tr>
<tr><td><code>Tvc</code><small>Real</small></td><td>s</td><td>0.05</td><td>Controller  Time Constant<small>At least 1E-06</small><small>Used when (Ctrl==3)&amp;&amp;(VCtrl==1)</small></td></tr>
<tr><td><code>Tvm</code><small>Real</small></td><td>s</td><td>0.02</td><td>Measurement Time Constant<small>At least 1E-06</small><small>Used when (Ctrl==3)&amp;&amp;(VCtrl==1)</small></td></tr>
<tr><td><code>VCtrl</code><small>Choice</small></td><td><span aria-label="no unit">·</span></td><td>NO</td><td>Enable Automatic Voltage Control?<small>Voltage could be controlled automatically to produce desired bus voltage</small><small>Written as NO (No), YES (Yes)</small><small>Used when (Ctrl==3)</small></td></tr>
<tr><td><code>Vbase</code><small>Real</small></td><td>kV</td><td>230.0</td><td>Measurement Voltage Base (L-L, RMS)<small>At least 0.001</small><small>Used when (Ctrl==3)&amp;&amp;(VCtrl==1)</small></td></tr>
<tr><td><code>Vdes</code><small>Real</small></td><td>pu</td><td>1.0</td><td>Desired Bus Voltage<small>At least 0.01</small><small>Used when (Ctrl==3)&amp;&amp;(VCtrl==1)</small></td></tr>
<tr><td><code>Vm</code><small>Real</small></td><td>kV</td><td>230.0</td><td>Base Voltage (L-L, RMS)<small>At least 0.001</small></td></tr>
</tbody></table></div>
</section>
    <div class="ad-slot">
      <ins class="adsbygoogle" style="display:block; text-align:center;" data-ad-layout="in-article" data-ad-format="fluid" data-ad-client="ca-pub-8730116101825381" data-ad-slot="4587949325"></ins>
      <script>(adsbygoogle = window.adsbygoogle || []).push({});</script>
    </div>
<section class="dx-sec dx-group" aria-labelledby="g3">
  <h2 id="g3">Internal Output Variables</h2>
  <div class="dx-tw"><table class="dx-attrs"><thead><tr><th>Parameter</th><th>Unit</th><th>Default</th><th>Description</th></tr></thead><tbody>
<tr><td><code>Ia</code><small>Text</small></td><td><span aria-label="no unit">·</span></td><td><span aria-label="empty">·</span></td><td>Name for Phase A Current [kA]</td></tr>
<tr><td><code>Iabc</code><small>Text</small></td><td><span aria-label="no unit">·</span></td><td><span aria-label="empty">·</span></td><td>Name for 3 Phase Current [kA]</td></tr>
<tr><td><code>Ib</code><small>Text</small></td><td><span aria-label="no unit">·</span></td><td><span aria-label="empty">·</span></td><td>Name for Phase B Current [kA]</td></tr>
<tr><td><code>Ic</code><small>Text</small></td><td><span aria-label="no unit">·</span></td><td><span aria-label="empty">·</span></td><td>Name for Phase C Current [kA]</td></tr>
<tr><td><code>P</code><small>Text</small></td><td><span aria-label="no unit">·</span></td><td><span aria-label="empty">·</span></td><td>Name for PU Real Power (+Out)</td></tr>
<tr><td><code>Q</code><small>Text</small></td><td><span aria-label="no unit">·</span></td><td><span aria-label="empty">·</span></td><td>Name for PU Reactive Power (+Out)</td></tr>
<tr><td><code>Theta</code><small>Text</small></td><td><span aria-label="no unit">·</span></td><td><span aria-label="empty">·</span></td><td>Name for Source Angle [deg]</td></tr>
<tr><td><code>V</code><small>Text</small></td><td><span aria-label="no unit">·</span></td><td><span aria-label="empty">·</span></td><td>Name for PU RMS Source Volts</td></tr>
</tbody></table></div>
</section>
<section class="dx-sec dx-group" aria-labelledby="g4">
  <h2 id="g4">Internal Impedance</h2>
  <div class="dx-tw"><table class="dx-attrs"><thead><tr><th>Parameter</th><th>Unit</th><th>Default</th><th>Description</th></tr></thead><tbody>
<tr><td><code>L0p</code><small>Real</small></td><td>H</td><td>0.1</td><td>Inductance (parallel)<small>At least 0.0001</small><small>Used when (Zseq==1)&amp;&amp;(Imp==0)&amp;&amp;(PS==0)</small></td></tr>
<tr><td><code>L0s</code><small>Real</small></td><td>H</td><td>0.0001</td><td>Inductance (series)<small>At least 0.0001</small><small>Used when (Zseq==1)&amp;&amp;(Imp==0)&amp;&amp;(PS==1)</small></td></tr>
<tr><td><code>L1p</code><small>Real</small></td><td>H</td><td>0.1</td><td>Inductance (parallel)<small>At least 0.0001</small><small>Used when (Type&gt;=2)&amp;&amp;(Imp==0)</small></td></tr>
<tr><td><code>PS</code><small>Choice</small></td><td><span aria-label="no unit">·</span></td><td>PARALLEL</td><td>Parallel or Series<small>Parameters could be entred as parallel or series values. However it will be modelled as equivalent parallel branches at specified conditions.</small><small>Written as PARALLEL (Parallel), SERIES (Series)</small></td></tr>
<tr><td><code>Phi0</code><small>Real</small></td><td>deg</td><td>80.0</td><td>Zero Sequence Impedance Phase Angle<small>Range 0 to 90</small><small>Used when (ZSeq &amp;&amp; Imp==1)</small></td></tr>
<tr><td><code>Phi1</code><small>Real</small></td><td>deg</td><td>80.0</td><td>Positive Seq. Impedance Phase Angle<small>Range 0.1 to 89.9</small><small>Used when (Type&gt;=3)&amp;&amp;(Imp==1)</small></td></tr>
<tr><td><code>R0p</code><small>Real</small></td><td>ohm</td><td>1.0</td><td>Resistance (parallel)<small>At least 0.001</small><small>Used when (Zseq==1)&amp;&amp;(Imp==0)&amp;&amp;(PS==0)</small></td></tr>
<tr><td><code>R0s</code><small>Real</small></td><td>ohm</td><td>1.0</td><td>Resistance (series)<small>At least 0.001</small><small>Used when (Zseq==1)&amp;&amp;(Imp==0)&amp;&amp;(PS==1)</small></td></tr>
<tr><td><code>R1p</code><small>Real</small></td><td>ohm</td><td>1.0</td><td>Resistance (parallel)<small>At least 0.001</small><small>Used when (Type&gt;=3)&amp;&amp;(Imp==0)</small></td></tr>
<tr><td><code>R1s</code><small>Real</small></td><td>ohm</td><td>1.0</td><td>Resistance (series)<small>At least 0.001</small><small>Used when (Type==1 || Type==4)&amp;&amp;(Imp==0)</small></td></tr>
<tr><td><code>RN</code><small>Real</small></td><td><span aria-label="no unit">·</span></td><td>2.0</td><td>Harm. # where phase is same as fundamental<small>At least 2</small><small>Used when (Type==4)&amp;&amp;(Imp==1)</small></td></tr>
<tr><td><code>Z0</code><small>Real</small></td><td>ohm</td><td>1.0</td><td>Zero Sequence Impedance<small>At least 0.001</small><small>Used when (ZSeq &amp;&amp; Imp==1)</small></td></tr>
<tr><td><code>Z1</code><small>Real</small></td><td>ohm</td><td>1.0</td><td>Positive Seq. Impedance<small>At least 0.001</small><small>Used when (Imp==1)</small></td></tr>
</tbody></table></div>
</section>
<section class="dx-sec dx-group" aria-labelledby="g5">
  <h2 id="g5">PowerFlow</h2>
  <div class="dx-tw"><table class="dx-attrs"><thead><tr><th>Parameter</th><th>Unit</th><th>Default</th><th>Description</th></tr></thead><tbody>
<tr><td><code>PF_QMAX</code><small>Real</small></td><td>pu</td><td>1.0</td><td>Maximum Reactive Power Output</td></tr>
<tr><td><code>PF_QMIN</code><small>Real</small></td><td>pu</td><td>-1.0</td><td>Minimum Reactive Power Output</td></tr>
<tr><td><code>qset</code><small>Choice</small></td><td><span aria-label="no unit">·</span></td><td>AUTO</td><td>Q Set<small>Written as MANUAL (Manual), AUTO (Auto)</small></td></tr>
</tbody></table></div>
</section>
    <section class="dx-sec" aria-labelledby="more">
  <h2 id="more">Related</h2>
  <ul class="dx-prose">
    <li><a href="../">All 345 definitions in the component reference</a></li>
    <li><a href="../../python/parameter-sweep/">Sweep a PSCAD parameter with Python</a></li>
    <li><a href="../../python/getting-started/">PSCAD automation with Python: getting started</a></li>
  </ul>
  <p class="dx-note">← <a href="../master-src-ccin-3/"><code>master:src_ccin_3</code> Three Phase Current Source</a> · <a href="../master-source-3/"><code>master:source_3</code> Three Phase Voltage Source Model 2</a> →</p>
</section>
  </main>

  <footer>
    <p class="footer-collab"><strong>A hobby project, open to collaboration.</strong> This tool is free to use. If your organisation could use a custom tool or training, <a href="mailto:hi@adjiebrotots.com?subject=Collaboration">let’s talk</a>. Bugs or questions: <a href="mailto:hi@adjiebrotots.com">hi@adjiebrotots.com</a> 🙂</p>
    <p class="footer-links"><a href="../../../disclaimer/">Disclaimer</a> · <a href="../../../privacy/">Privacy Policy</a> · <a href="https://blog.adjiebrotots.com/">Blog</a></p>
    <p>PSCAD and EMTDC are trademarks of Manitoba Hydro International Ltd. This page is independent and not endorsed by MHI. Definition names, parameter names and their descriptions are as PSCAD itself reports them.</p>
    <p>Licensed under <a href="https://www.gnu.org/licenses/gpl-3.0.html" rel="noopener">GNU GPL</a>, free to use, modify, and share with source code disclosed. Made in Australia by <a href="https://www.adjiebrotots.com/about/" rel="author">Adjie Brotosukmono</a>, an Indonesian engineer.</p>
  </footer>
</div>
<script>
  document.getElementById('themeToggle').addEventListener('click', function () { document.body.classList.toggle('light'); });
  (function () {
    var box = document.getElementById('dxFilter'), row = document.getElementById('dxFilterRow'), out = document.getElementById('dxCount');
    if (!box) return;
    row.hidden = false;
    var rows = [].slice.call(document.querySelectorAll('.dx-group tbody tr'));
    var secs = [].slice.call(document.querySelectorAll('.dx-group'));
    var timer;
    box.addEventListener('input', function () {
      clearTimeout(timer);
      timer = setTimeout(function () {
        var q = box.value.trim().toLowerCase(), n = 0;
        rows.forEach(function (tr) { var hit = !q || tr.textContent.toLowerCase().indexOf(q) >= 0; tr.hidden = !hit; if (hit) n++; });
        secs.forEach(function (s) { s.hidden = !!q && !s.querySelector('tbody tr:not([hidden])'); s.style.contentVisibility = q ? 'visible' : ''; });
        out.textContent = q ? n + ' found' : '';
      }, 120);
    });
  })();
</script>
<!--/email_off-->
</body>
</html>
