<!DOCTYPE html>
<html lang="en">
<head>
  <!-- Google tag (gtag.js) -->
  <script async src="https://www.googletagmanager.com/gtag/js?id=G-VYTV157ST0"></script>
  <script>
    window.dataLayer = window.dataLayer || [];
    function gtag(){dataLayer.push(arguments);}
    // Analytics cookies wait for a yes in the EEA, the UK and Switzerland (asked by consent.js); ads there are non-personalised until Google's consent message says otherwise.
    gtag('consent', 'default', {analytics_storage: 'denied', ad_storage: 'denied', ad_user_data: 'denied', ad_personalization: 'denied', region: ['AT','BE','BG','HR','CY','CZ','DK','EE','FI','FR','DE','GR','HU','IE','IT','LV','LT','LU','MT','NL','PL','PT','RO','SK','SI','ES','SE','IS','LI','NO','GB','CH']});
    gtag('consent', 'default', {analytics_storage: 'granted', ad_storage: 'granted', ad_user_data: 'granted', ad_personalization: 'granted'});
    try { var abtConsent = localStorage.getItem('abt-consent'); if (abtConsent) gtag('consent', 'update', {analytics_storage: abtConsent}); } catch (e) {}
    gtag('js', new Date());

    gtag('config', 'G-VYTV157ST0');
  </script>
  <!-- Google AdSense (skipped inside a guide demo: guide-demo.js pauses it) -->
  <script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8730116101825381"
       crossorigin="anonymous"></script>
  <script src="../../../consent.js" defer></script>

<meta charset="UTF-8" />
<meta name="viewport" content="width=device-width, initial-scale=1.0" />
<title>Single Phase N Winding Transformer parameters (master:xfmr_Nw)</title>
<meta name="description" content="All master:xfmr_Nw parameters in PSCAD 5.0.0: 116 parameters, with units, ranges, defaults and Python.">
<meta name="robots" content="index, follow, max-image-preview:large">
<link rel="canonical" href="https://tool.adjiebrotots.com/pscad-scripter/reference/xfmr-nw/">
<link rel="sitemap" type="application/xml" href="https://tool.adjiebrotots.com/sitemap.xml">

<meta property="og:type" content="article">
<meta property="og:title" content="Single Phase N Winding Transformer (master:xfmr_Nw) parameters">
<meta property="og:description" content="All master:xfmr_Nw parameters in PSCAD 5.0.0: 116 parameters, with units, ranges, defaults and Python.">
<meta property="og:url" content="https://tool.adjiebrotots.com/pscad-scripter/reference/xfmr-nw/">
<meta property="og:site_name" content="Adjie Brotot Tools">
<meta property="og:image" content="https://tool.adjiebrotots.com/og/pscad-scripter.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="og:image:alt" content="PSCAD Scripter, a free tool on Adjie Brotools">
<meta property="og:locale" content="en_AU">

<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Single Phase N Winding Transformer (master:xfmr_Nw) parameters">
<meta name="twitter:description" content="All master:xfmr_Nw parameters in PSCAD 5.0.0: 116 parameters, with units, ranges, defaults and Python.">
<meta name="twitter:image" content="https://tool.adjiebrotots.com/og/pscad-scripter.jpg">

<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "TechArticle",
  "headline": "Single Phase N Winding Transformer (master:xfmr_Nw) parameters",
  "description": "All master:xfmr_Nw parameters in PSCAD 5.0.0: 116 parameters, with units, ranges, defaults and Python.",
  "url": "https://tool.adjiebrotots.com/pscad-scripter/reference/xfmr-nw/",
  "inLanguage": "en",
  "dateModified": "2026-11-07",
  "about": {
    "@type": "Thing",
    "name": "master:xfmr_Nw (Single Phase N Winding Transformer)",
    "description": "The PSCAD Master Library definition master:xfmr_Nw."
  },
  "keywords": "master:xfmr_Nw parameters, PSCAD Single Phase N Winding Transformer parameters, Single Phase N Winding Transformer PSCAD, master:xfmr_Nw Python",
  "isPartOf": {
    "@type": "WebPage",
    "name": "PSCAD component reference",
    "url": "https://tool.adjiebrotots.com/pscad-scripter/reference/"
  },
  "author": {
    "@type": "Person",
    "@id": "https://www.adjiebrotots.com/#person",
    "name": "Adjie Brotosukmono",
    "url": "https://www.adjiebrotots.com/"
  },
  "publisher": {
    "@id": "https://www.adjiebrotots.com/#person"
  }
}
</script>
<script type="application/ld+json">
{
  "@context": "https://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "name": "Adjie Brotools",
      "item": "https://tool.adjiebrotots.com/"
    },
    {
      "@type": "ListItem",
      "position": 2,
      "name": "PSCAD Scripter",
      "item": "https://tool.adjiebrotots.com/pscad-scripter/"
    },
    {
      "@type": "ListItem",
      "position": 3,
      "name": "Component reference",
      "item": "https://tool.adjiebrotots.com/pscad-scripter/reference/"
    },
    {
      "@type": "ListItem",
      "position": 4,
      "name": "Single Phase N Winding Transformer",
      "item": "https://tool.adjiebrotots.com/pscad-scripter/reference/xfmr-nw/"
    }
  ]
}
</script>
<link rel="icon" type="image/svg+xml" href="../../../logos/logo.svg">
<link rel="manifest" href="../../../manifest.webmanifest">
<link rel="apple-touch-icon" href="../../../logos/apple-touch-icon.png">
<script src="../../../pwa.js" defer></script>
<link rel="preload" href="../../../assets/fonts/dm-sans.woff2" as="font" type="font/woff2" crossorigin>
<link rel="stylesheet" href="../../../fonts.css">
<link rel="stylesheet" href="../../../dark.css">
<link rel="stylesheet" href="../../../light.css">
<link rel="stylesheet" href="../../docs.css">
</head>
<body class="light" data-no-abbr>
<!--email_off--><!-- Cloudflare: show the email address as written, so readers and crawlers see it -->
<script src="../../../theme.js"></script>
<div class="dx">

  <nav class="dx-top" aria-label="Site">
    <a class="btn-theme" href="../../">← PSCAD Scripter</a>
    <div class="dx-top-r">
      <a class="btn-primary" href="../../builder/">Open Builder</a>
      <button class="btn-theme" id="themeToggle" type="button">🌙 Dark</button>
    </div>
  </nav>

  <main>
    <nav class="dx-crumb" aria-label="Breadcrumb"><a href="../../">PSCAD Scripter</a><span aria-hidden="true">›</span><a href="../">Component reference</a><span aria-hidden="true">›</span><span aria-current="page">Single Phase N Winding Transformer</span></nav>
    <h1><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" width="1em" height="1em" aria-hidden="true" focusable="false" class="tool-glyph" fill="none" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path stroke="var(--accent)" d="M6.5 8 3 12l3.5 4"/><path stroke="var(--accent)" d="M17.5 8 21 12l-3.5 4"/><path stroke="var(--accent2)" d="M13 4.5 9.5 12.5h4L10.5 19.5"/></svg>Single Phase N Winding Transformer<span class="dx-h1-sub">master:xfmr_Nw</span></h1>
    <p class="dx-lead">Every parameter of the PSCAD Single Phase N Winding Transformer (<code>master:xfmr_Nw</code>): 116 parameters, with the unit, range and default PSCAD 5.0.0 reports for each.</p>
<section class="dx-sec dx-answer" aria-labelledby="what">
  <h2 id="what">What Single Phase N Winding Transformer is</h2>
  <p>Single Phase N Winding Transformer is a Master Library definition in the Transformers group of PSCAD 5.0.0. Its 116 parameters are listed below as PSCAD itself reports them, with the unit, range and default of each.</p>
  <dl class="dx-facts"><dt>Definition</dt><dd><code>master:xfmr_Nw</code></dd><dt>PSCAD name</dt><dd>Single Phase N Winding Transformer</dd><dt>Library group</dt><dd>Transformers</dd><dt>Parameters</dt><dd>116 parameters, in 5 sections of the dialog</dd></dl>
</section>
    <div class="ad-slot">
      <ins class="adsbygoogle" style="display:block; text-align:center;" data-ad-layout="in-article" data-ad-format="fluid" data-ad-client="ca-pub-8730116101825381" data-ad-slot="4587949325"></ins>
      <script>(adsbygoogle = window.adsbygoogle || []).push({});</script>
    </div>
<section class="dx-sec" aria-labelledby="python">
  <h2 id="python">Read and write Single Phase N Winding Transformer in Python</h2>
  <pre><code class="language-python"><span class="py-k">import</span> mhi.pscad

pscad = mhi.pscad.<span class="py-f">connect</span>()                <span class="py-c"># launch() starts a new PSCAD instead</span>
project = pscad.<span class="py-f">project</span>(<span class="py-s">&quot;mycase&quot;</span>)

<span class="py-c"># find_all takes the definition exactly: no wildcard, and the namespace is not optional.</span>
<span class="py-k">for</span> comp <span class="py-k">in</span> project.<span class="py-f">find_all</span>(<span class="py-s">&quot;master:xfmr_Nw&quot;</span>):
    <span class="py-f">print</span>(comp.name, comp.<span class="py-f">parameters</span>())

comp = project.<span class="py-f">find_all</span>(<span class="py-s">&quot;master:xfmr_Nw&quot;</span>)[<span class="py-n">0</span>]
comp.<span class="py-f">parameters</span>(Tmva=<span class="py-s">&quot;100 [MVA]&quot;</span>, f=<span class="py-s">&quot;60 [Hz]&quot;</span>, Xl12=<span class="py-s">&quot;0.1 [pu]&quot;</span>)
<span class="py-f">print</span>(comp.<span class="py-f">parameters</span>()[<span class="py-s">&quot;Tmva&quot;</span>])</code></pre>
  <ul class="dx-prose"><li>A value carries its unit in the text: <code>"250 [MVA]"</code>. PSCAD keeps the unit you write rather than converting it, so <code>"2500 [mohm]"</code> stays in milliohms and reads back that way.</li><li>A parameter read back is a subclass of <code>float</code> whose unit lives only in its text, so read it as text first if you need the unit.</li><li>A parameter with a condition in the last column is only used while that condition holds. Writing it otherwise is accepted and ignored by the solution.</li><li>The case has to be built again after a parameter changes, and <code>project.build()</code> reports the compiler's own lines.</li></ul>
</section>
    <div class="dx-filter" id="dxFilterRow" hidden><input id="dxFilter" type="search" placeholder="Filter by name or meaning, e.g. voltage or Tmva" aria-label="Filter the parameters"><output id="dxCount" aria-live="polite"></output></div>
    <ul class="dx-toc" aria-label="All Single Phase N Winding Transformer parameters"><li><a href="#g0-configuration">Configuration<span class="dx-n">5</span></a></li><li><a href="#g1-leakage-reactances">Leakage Reactances<span class="dx-n">66</span></a></li><li><a href="#g2-winding-voltages-and-losses">Winding Voltages and Losses<span class="dx-n">25</span></a></li><li><a href="#g3-saturation">Saturation<span class="dx-n">6</span></a></li><li><a href="#g4-internal-outputs">Internal Outputs<span class="dx-n">14</span></a></li></ul>
<section class="dx-sec dx-group" aria-labelledby="g0-configuration">
  <h2 id="g0-configuration">Configuration</h2>
  <div class="dx-tw"><table class="dx-attrs"><thead><tr><th>Parameter</th><th>Unit</th><th>Type</th><th>Range</th><th>Default</th><th>What it is</th></tr></thead><tbody>
<tr><td><code>Name</code></td><td><span aria-label="no unit">·</span></td><td>Text</td><td>·</td><td>·</td><td>Name for identification<small>Enter a name for identification.</small></td></tr>
<tr><td><code>Tmva</code></td><td>MVA</td><td>Real</td><td>1E-06 to 1E+308</td><td>100.0</td><td>Transformer MVA<small>Enter the apparent power rating of the transformer.</small></td></tr>
<tr><td><code>f</code></td><td>Hz</td><td>Real</td><td>0.0001 to 1E+308</td><td>60.0</td><td>Base Operation Frequency<small>Enter the base frequency.</small></td></tr>
<tr><td><code>N_wind</code></td><td><span aria-label="no unit">·</span></td><td>Choice</td><td>·</td><td>5</td><td>Number of Windings<small>Select the number of windings. One of: 5, 6, 7, 8, 9, 10, 11, 12.</small></td></tr>
<tr><td><code>Tap</code></td><td><span aria-label="no unit">·</span></td><td>Choice</td><td>·</td><td>NONE (None)</td><td>Tap Changer on Winding<small>Select the winding number on which to place the on-line tap changer. Takes <code>NONE</code> None, <code>_1</code> #1, <code>_2</code> #2, <code>_3</code> #3, <code>_4</code> #4, <code>_5</code> #5, <code>_6</code> #6, <code>_7</code> #7, <code>_8</code> #8, <code>_9</code> #9, <code>_10</code> #10, <code>_11</code> #11, <code>_12</code> #12.</small></td></tr>
</tbody></table></div>
</section>
<section class="dx-sec dx-group" aria-labelledby="g1-leakage-reactances">
  <h2 id="g1-leakage-reactances">Leakage Reactances</h2>
  <div class="dx-tw"><table class="dx-attrs"><thead><tr><th>Parameter</th><th>Unit</th><th>Type</th><th>Range</th><th>Default</th><th>What it is</th></tr></thead><tbody>
<tr><td><code>Xl12</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#1-#2)<small>Enter the leakge reactance based on transformer base impedance.</small></td></tr>
<tr><td><code>Xl13</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#1-#3)<small>Enter the leakge reactance based on transformer base impedance.</small></td></tr>
<tr><td><code>Xl14</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#1-#4)<small>Enter the leakge reactance based on transformer base impedance.</small></td></tr>
<tr><td><code>Xl15</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#1-#5)<small>Enter the leakge reactance based on transformer base impedance.</small></td></tr>
<tr><td><code>Xl16</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#1-#6)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;5</code>.</small></td></tr>
<tr><td><code>Xl17</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#1-#7)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;6</code>.</small></td></tr>
<tr><td><code>Xl18</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#1-#8)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;7</code>.</small></td></tr>
<tr><td><code>Xl19</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#1-#9)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;8</code>.</small></td></tr>
<tr><td><code>Xl110</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#1-#10)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;9</code>.</small></td></tr>
<tr><td><code>Xl111</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#1-#11)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;10</code>.</small></td></tr>
<tr><td><code>Xl112</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#1-#12)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;11</code>.</small></td></tr>
<tr><td><code>Xl23</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#2-#3)<small>Enter the leakge reactance based on transformer base impedance.</small></td></tr>
<tr><td><code>Xl24</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#2-#4)<small>Enter the leakge reactance based on transformer base impedance.</small></td></tr>
<tr><td><code>Xl25</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#2-#5)<small>Enter the leakge reactance based on transformer base impedance.</small></td></tr>
<tr><td><code>Xl26</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#2-#6)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;5</code>.</small></td></tr>
<tr><td><code>Xl27</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#2-#7)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;6</code>.</small></td></tr>
<tr><td><code>Xl28</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#2-#8)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;7</code>.</small></td></tr>
<tr><td><code>Xl29</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#2-#9)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;8</code>.</small></td></tr>
<tr><td><code>Xl210</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#2-#10)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;9</code>.</small></td></tr>
<tr><td><code>Xl211</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#2-#11)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;10</code>.</small></td></tr>
<tr><td><code>Xl212</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#2-#12)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;11</code>.</small></td></tr>
<tr><td><code>Xl34</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#3-#4)<small>Enter the leakge reactance based on transformer base impedance.</small></td></tr>
<tr><td><code>Xl35</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#3-#5)<small>Enter the leakge reactance based on transformer base impedance.</small></td></tr>
<tr><td><code>Xl36</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#3-#6)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;5</code>.</small></td></tr>
<tr><td><code>Xl37</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#3-#7)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;6</code>.</small></td></tr>
<tr><td><code>Xl38</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#3-#8)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;7</code>.</small></td></tr>
<tr><td><code>Xl39</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#3-#9)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;8</code>.</small></td></tr>
<tr><td><code>Xl310</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#3-#10)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;9</code>.</small></td></tr>
<tr><td><code>Xl311</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#3-#11)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;10</code>.</small></td></tr>
<tr><td><code>Xl312</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#3-#12)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;11</code>.</small></td></tr>
<tr><td><code>Xl45</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#4-#5)<small>Enter the leakge reactance based on transformer base impedance.</small></td></tr>
<tr><td><code>Xl46</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#4-#6)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;5</code>.</small></td></tr>
<tr><td><code>Xl47</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#4-#7)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;6</code>.</small></td></tr>
<tr><td><code>Xl48</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#4-#8)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;7</code>.</small></td></tr>
<tr><td><code>Xl49</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#4-#9)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;8</code>.</small></td></tr>
<tr><td><code>Xl410</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#4-#10)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;9</code>.</small></td></tr>
<tr><td><code>Xl411</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#4-#11)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;10</code>.</small></td></tr>
<tr><td><code>Xl412</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#4-#12)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;11</code>.</small></td></tr>
<tr><td><code>Xl56</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#5-#6)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;5</code>.</small></td></tr>
<tr><td><code>Xl57</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#5-#7)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;6</code>.</small></td></tr>
<tr><td><code>Xl58</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#5-#8)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;7</code>.</small></td></tr>
<tr><td><code>Xl59</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#5-#9)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;8</code>.</small></td></tr>
<tr><td><code>Xl510</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#5-#10)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;9</code>.</small></td></tr>
<tr><td><code>Xl511</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#5-#11)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;10</code>.</small></td></tr>
<tr><td><code>Xl512</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#5-#12)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;11</code>.</small></td></tr>
<tr><td><code>Xl67</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#6-#7)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;6</code>.</small></td></tr>
<tr><td><code>Xl68</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#6-#8)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;7</code>.</small></td></tr>
<tr><td><code>Xl69</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#6-#9)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;8</code>.</small></td></tr>
<tr><td><code>Xl610</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#6-#10)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;9</code>.</small></td></tr>
<tr><td><code>Xl611</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#6-#11)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;10</code>.</small></td></tr>
<tr><td><code>Xl612</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#6-#12)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;11</code>.</small></td></tr>
<tr><td><code>Xl78</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#7-#8)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;7</code>.</small></td></tr>
<tr><td><code>Xl79</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#7-#9)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;8</code>.</small></td></tr>
<tr><td><code>Xl710</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#7-#10)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;9</code>.</small></td></tr>
<tr><td><code>Xl711</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#7-#11)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;10</code>.</small></td></tr>
<tr><td><code>Xl712</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#7-#12)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;11</code>.</small></td></tr>
<tr><td><code>Xl89</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#8-#9)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;8</code>.</small></td></tr>
<tr><td><code>Xl810</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#8-#10)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;9</code>.</small></td></tr>
<tr><td><code>Xl811</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#8-#11)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;10</code>.</small></td></tr>
<tr><td><code>Xl812</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#8-#12)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;11</code>.</small></td></tr>
<tr><td><code>Xl910</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#9-#10)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;9</code>.</small></td></tr>
<tr><td><code>Xl911</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#9-#11)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;10</code>.</small></td></tr>
<tr><td><code>Xl912</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#9-#12)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;11</code>.</small></td></tr>
<tr><td><code>Xl1011</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#10-#11)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;10</code>.</small></td></tr>
<tr><td><code>Xl1012</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#10-#12)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;11</code>.</small></td></tr>
<tr><td><code>Xl1112</code></td><td>pu</td><td>Real</td><td>1E-307 to 1</td><td>0.1</td><td>Leakage Reactance (#11-#12)<small>Enter the leakge reactance based on transformer base impedance. Used only when <code>N_wind&gt;11</code>.</small></td></tr>
</tbody></table></div>
</section>
    <div class="ad-slot">
      <ins class="adsbygoogle" style="display:block; text-align:center;" data-ad-layout="in-article" data-ad-format="fluid" data-ad-client="ca-pub-8730116101825381" data-ad-slot="4587949325"></ins>
      <script>(adsbygoogle = window.adsbygoogle || []).push({});</script>
    </div>
<section class="dx-sec dx-group" aria-labelledby="g2-winding-voltages-and-losses">
  <h2 id="g2-winding-voltages-and-losses">Winding Voltages and Losses</h2>
  <div class="dx-tw"><table class="dx-attrs"><thead><tr><th>Parameter</th><th>Unit</th><th>Type</th><th>Range</th><th>Default</th><th>What it is</th></tr></thead><tbody>
<tr><td><code>V1</code></td><td>kV</td><td>Real</td><td>0.0001 to 1E+308</td><td>230.0</td><td>Winding 1 Line to Line Voltage (RMS)<small>Enter the RMS voltage rating of winding 1.</small></td></tr>
<tr><td><code>V2</code></td><td>kV</td><td>Real</td><td>0.0001 to 1E+308</td><td>230.0</td><td>Winding 2 Line to Line Voltage (RMS)<small>Enter the RMS voltage rating of winding 2.</small></td></tr>
<tr><td><code>V3</code></td><td>kV</td><td>Real</td><td>0.0001 to 1E+308</td><td>230.0</td><td>Winding 3 Line to Line Voltage (RMS)<small>Enter the RMS voltage rating of winding 3.</small></td></tr>
<tr><td><code>V4</code></td><td>kV</td><td>Real</td><td>0.0001 to 1E+308</td><td>230.0</td><td>Winding 4 Line to Line Voltage (RMS)<small>Enter the RMS voltage rating of winding 4.</small></td></tr>
<tr><td><code>V5</code></td><td>kV</td><td>Real</td><td>0.0001 to 1E+308</td><td>230.0</td><td>Winding 5 Line to Line Voltage (RMS)<small>Enter the RMS voltage rating of winding 5.</small></td></tr>
<tr><td><code>V6</code></td><td>kV</td><td>Real</td><td>0.0001 to 1E+308</td><td>230.0</td><td>Winding 6 Line to Line Voltage (RMS)<small>Enter the RMS voltage rating of winding 6. Used only when <code>N_wind&gt;5</code>.</small></td></tr>
<tr><td><code>V7</code></td><td>kV</td><td>Real</td><td>0.0001 to 1E+308</td><td>230.0</td><td>Winding 7 Line to Line Voltage (RMS)<small>Enter the RMS voltage rating of winding 7. Used only when <code>N_wind&gt;6</code>.</small></td></tr>
<tr><td><code>V8</code></td><td>kV</td><td>Real</td><td>0.0001 to 1E+308</td><td>230.0</td><td>Winding 8 Line to Line Voltage (RMS)<small>Enter the RMS voltage rating of winding 8. Used only when <code>N_wind&gt;7</code>.</small></td></tr>
<tr><td><code>V9</code></td><td>kV</td><td>Real</td><td>0.0001 to 1E+308</td><td>230.0</td><td>Winding 9 Line to Line Voltage (RMS)<small>Enter the RMS voltage rating of winding 9. Used only when <code>N_wind&gt;8</code>.</small></td></tr>
<tr><td><code>V10</code></td><td>kV</td><td>Real</td><td>0.0001 to 1E+308</td><td>230.0</td><td>Winding 10 Line to Line Voltage (RMS)<small>Enter the RMS voltage rating of winding 10. Used only when <code>N_wind&gt;9</code>.</small></td></tr>
<tr><td><code>V11</code></td><td>kV</td><td>Real</td><td>0.0001 to 1E+308</td><td>230.0</td><td>Winding 11 Line to Line Voltage (RMS)<small>Enter the RMS voltage rating of winding 11. Used only when <code>N_wind&gt;10</code>.</small></td></tr>
<tr><td><code>V12</code></td><td>kV</td><td>Real</td><td>0.0001 to 1E+308</td><td>230.0</td><td>Winding 12 Line to Line Voltage (RMS)<small>Enter the RMS voltage rating of winding 12. Used only when <code>N_wind&gt;11</code>.</small></td></tr>
<tr><td><code>NLL</code></td><td>pu</td><td>Real</td><td>0 to 1</td><td>0.0</td><td>No Load Losses<small>Enter the no load losses based on transformer rating.</small></td></tr>
<tr><td><code>CuL1</code></td><td>pu</td><td>Real</td><td>0 to 1</td><td>0.0</td><td>Copper Losses of Winding 1<small>Enter the copper losses of winding 1 based on transformer rating.</small></td></tr>
<tr><td><code>CuL2</code></td><td>pu</td><td>Real</td><td>0 to 1</td><td>0.0</td><td>Copper Losses of Winding 2<small>Enter the copper losses of winding 2 based on transformer rating.</small></td></tr>
<tr><td><code>CuL3</code></td><td>pu</td><td>Real</td><td>0 to 1</td><td>0.0</td><td>Copper Losses of Winding 3<small>Enter the copper losses of winding 3 based on transformer rating.</small></td></tr>
<tr><td><code>CuL4</code></td><td>pu</td><td>Real</td><td>0 to 1</td><td>0.0</td><td>Copper Losses of Winding 4<small>Enter the copper losses of winding 4 based on transformer rating.</small></td></tr>
<tr><td><code>CuL5</code></td><td>pu</td><td>Real</td><td>0 to 1</td><td>0.0</td><td>Copper Losses of Winding 5<small>Enter the copper losses of winding 5 based on transformer rating.</small></td></tr>
<tr><td><code>CuL6</code></td><td>pu</td><td>Real</td><td>0 to 1</td><td>0.0</td><td>Copper Losses of Winding 6<small>Enter the copper losses of winding 6 based on transformer rating. Used only when <code>N_wind&gt;5</code>.</small></td></tr>
<tr><td><code>CuL7</code></td><td>pu</td><td>Real</td><td>0 to 1</td><td>0.0</td><td>Copper Losses of Winding 7<small>Enter the copper losses of winding 7 based on transformer rating. Used only when <code>N_wind&gt;6</code>.</small></td></tr>
<tr><td><code>CuL8</code></td><td>pu</td><td>Real</td><td>0 to 1</td><td>0.0</td><td>Copper Losses of Winding 8<small>Enter the copper losses of winding 8 based on transformer rating. Used only when <code>N_wind&gt;7</code>.</small></td></tr>
<tr><td><code>CuL9</code></td><td>pu</td><td>Real</td><td>0 to 1</td><td>0.0</td><td>Copper Losses of Winding 9<small>Enter the copper losses of winding 9 based on transformer rating. Used only when <code>N_wind&gt;8</code>.</small></td></tr>
<tr><td><code>CuL10</code></td><td>pu</td><td>Real</td><td>0 to 1</td><td>0.0</td><td>Copper Losses of Winding 10<small>Enter the copper losses of winding 10 based on transformer rating. Used only when <code>N_wind&gt;9</code>.</small></td></tr>
<tr><td><code>CuL11</code></td><td>pu</td><td>Real</td><td>0 to 1</td><td>0.0</td><td>Copper Losses of Winding 11<small>Enter the copper losses of winding 11 based on transformer rating. Used only when <code>N_wind&gt;10</code>.</small></td></tr>
<tr><td><code>CuL12</code></td><td>pu</td><td>Real</td><td>0 to 1</td><td>0.0</td><td>Copper Losses of Winding 12<small>Enter the copper losses of winding 12 based on transformer rating. Used only when <code>N_wind&gt;11</code>.</small></td></tr>
</tbody></table></div>
</section>
<section class="dx-sec dx-group" aria-labelledby="g3-saturation">
  <h2 id="g3-saturation">Saturation</h2>
  <div class="dx-tw"><table class="dx-attrs"><thead><tr><th>Parameter</th><th>Unit</th><th>Type</th><th>Range</th><th>Default</th><th>What it is</th></tr></thead><tbody>
<tr><td><code>Enab</code></td><td><span aria-label="no unit">·</span></td><td>Choice</td><td>·</td><td>NO (No)</td><td>Saturation Enabled<small>Select Yes or No to enable or disable the core saturation routine. Takes <code>NO</code> No, <code>YES</code> Yes.</small></td></tr>
<tr><td><code>Sat</code></td><td><span aria-label="no unit">·</span></td><td>Choice</td><td>·</td><td>_3 (#3)</td><td>Place Saturation on Winding<small>Select the winding # on which to place the magnetization branch. Takes <code>_1</code> #1, <code>_2</code> #2, <code>_3</code> #3, <code>_4</code> #4, <code>_5</code> #5, <code>_6</code> #6, <code>_7</code> #7, <code>_8</code> #8, <code>_9</code> #9, <code>_10</code> #10, <code>_11</code> #11, <code>_12</code> #12.</small></td></tr>
<tr><td><code>Txk</code></td><td>s</td><td>Real</td><td>0 to 1000000</td><td>0.0</td><td>Time to Release Flux Clipping<small>This could be used to reduce start-up transients.</small></td></tr>
<tr><td><code>Xair</code></td><td>pu</td><td>Real</td><td>1E-08 to 1</td><td>0.2</td><td>Air Core Reactance<small>Enter the air core reactance based on transformer base impedance.</small></td></tr>
<tr><td><code>Im1</code></td><td>%</td><td>Real</td><td>0.0001 to 50</td><td>0.4</td><td>Magnetizing Current<small>Enter the magnetizing current as a percentage of base current.</small></td></tr>
<tr><td><code>Xknee</code></td><td>pu</td><td>Real</td><td>1E-307 to 1E+308</td><td>1.17</td><td>Knee Voltage<small>Enter the knee point voltage corresponding to saturation curve.</small></td></tr>
</tbody></table></div>
</section>
<section class="dx-sec dx-group" aria-labelledby="g4-internal-outputs">
  <h2 id="g4-internal-outputs">Internal Outputs</h2>
  <div class="dx-tw"><table class="dx-attrs"><thead><tr><th>Parameter</th><th>Unit</th><th>Type</th><th>Range</th><th>Default</th><th>What it is</th></tr></thead><tbody>
<tr><td><code>IL1</code></td><td><span aria-label="no unit">·</span></td><td>Text</td><td>·</td><td>·</td><td>Name for Winding 1 Current [kA]</td></tr>
<tr><td><code>IL2</code></td><td><span aria-label="no unit">·</span></td><td>Text</td><td>·</td><td>·</td><td>Name for Winding 2 Current [kA]</td></tr>
<tr><td><code>IL3</code></td><td><span aria-label="no unit">·</span></td><td>Text</td><td>·</td><td>·</td><td>Name for Winding 3 Current [kA]</td></tr>
<tr><td><code>IL4</code></td><td><span aria-label="no unit">·</span></td><td>Text</td><td>·</td><td>·</td><td>Name for Winding 4 Current [kA]</td></tr>
<tr><td><code>IL5</code></td><td><span aria-label="no unit">·</span></td><td>Text</td><td>·</td><td>·</td><td>Name for Winding 5 Current [kA]</td></tr>
<tr><td><code>IL6</code></td><td><span aria-label="no unit">·</span></td><td>Text</td><td>·</td><td>·</td><td>Name for Winding 6 Current [kA]<small>Used only when <code>N_wind&gt;5</code>.</small></td></tr>
<tr><td><code>IL7</code></td><td><span aria-label="no unit">·</span></td><td>Text</td><td>·</td><td>·</td><td>Name for Winding 7 Current [kA]<small>Used only when <code>N_wind&gt;6</code>.</small></td></tr>
<tr><td><code>IL8</code></td><td><span aria-label="no unit">·</span></td><td>Text</td><td>·</td><td>·</td><td>Name for Winding 8 Current [kA]<small>Used only when <code>N_wind&gt;7</code>.</small></td></tr>
<tr><td><code>IL9</code></td><td><span aria-label="no unit">·</span></td><td>Text</td><td>·</td><td>·</td><td>Name for Winding 9 Current [kA]<small>Used only when <code>N_wind&gt;8</code>.</small></td></tr>
<tr><td><code>IL10</code></td><td><span aria-label="no unit">·</span></td><td>Text</td><td>·</td><td>·</td><td>Name for Winding 10 Current [kA]<small>Used only when <code>N_wind&gt;9</code>.</small></td></tr>
<tr><td><code>IL11</code></td><td><span aria-label="no unit">·</span></td><td>Text</td><td>·</td><td>·</td><td>Name for Winding 11 Current [kA]<small>Used only when <code>N_wind&gt;10</code>.</small></td></tr>
<tr><td><code>IL12</code></td><td><span aria-label="no unit">·</span></td><td>Text</td><td>·</td><td>·</td><td>Name for Winding 12 Current [kA]<small>Used only when <code>N_wind&gt;11</code>.</small></td></tr>
<tr><td><code>IMAG</code></td><td><span aria-label="no unit">·</span></td><td>Text</td><td>·</td><td>·</td><td>Name for Magnetizing Current [kA]</td></tr>
<tr><td><code>FLUX</code></td><td><span aria-label="no unit">·</span></td><td>Text</td><td>·</td><td>·</td><td>Name for Flux Linkage [kWb-N]</td></tr>
</tbody></table></div>
</section>
    <div class="ad-slot">
      <ins class="adsbygoogle" style="display:block" data-ad-format="autorelaxed" data-ad-client="ca-pub-8730116101825381" data-ad-slot="4659267360"></ins>
      <script>(adsbygoogle = window.adsbygoogle || []).push({});</script>
    </div>
    <section class="dx-sec" aria-labelledby="more">
  <h2 id="more">Related</h2>
  <ul class="dx-prose">
    <li><a href="../">All 345 definitions in the component reference</a></li>
    <li><a href="../../python/getting-started/">PSCAD Python automation: getting started</a></li>
    <li><a href="../../python/parameter-sweep/">Sweep a parameter and collect the results</a></li>
    <li><a href="../../builder/">Build the script in the Workflow Builder</a></li>
  </ul>
  <p class="dx-note">← <a href="../xfmr-2w-auto/">Single Phase Auto Transformer</a> · <a href="../svc/">Static Var Compensator</a> →</p>
</section>
  </main>

  <footer>
    <p class="footer-collab"><strong>A hobby project, open to collaboration.</strong> This tool is free to use. If your organisation could use a custom tool or training, <a href="mailto:hi@adjiebrotots.com?subject=Collaboration">let’s talk</a>. Bugs or questions: <a href="mailto:hi@adjiebrotots.com">hi@adjiebrotots.com</a> 🙂</p>
    <p class="footer-links"><a href="../../../disclaimer/">Disclaimer</a> · <a href="../../../privacy/">Privacy Policy</a> · <a href="https://blog.adjiebrotots.com/">Blog</a></p>
    <p>PSCAD and EMTDC are trademarks of Manitoba Hydro International Ltd. This page is independent and not endorsed by MHI. Definition names, parameter names and their descriptions are as PSCAD itself reports them.</p>
    <p>Licensed under <a href="https://www.gnu.org/licenses/gpl-3.0.html" rel="noopener">GNU GPL</a>, free to use, modify, and share with source code disclosed. Made in Australia by <a href="https://www.adjiebrotots.com/about/" rel="author">Adjie Brotosukmono</a>, an Indonesian engineer.</p>
  </footer>
</div>
<script>
  document.getElementById('themeToggle').addEventListener('click', function () { document.body.classList.toggle('light'); });
  (function () {
    var box = document.getElementById('dxFilter'), row = document.getElementById('dxFilterRow'), out = document.getElementById('dxCount');
    if (!box) return;
    row.hidden = false;
    var rows = [].slice.call(document.querySelectorAll('.dx-group tbody tr'));
    var secs = [].slice.call(document.querySelectorAll('.dx-group'));
    var timer;
    box.addEventListener('input', function () {
      clearTimeout(timer);
      timer = setTimeout(function () {
        var q = box.value.trim().toLowerCase(), n = 0;
        rows.forEach(function (tr) { var hit = !q || tr.textContent.toLowerCase().indexOf(q) >= 0; tr.hidden = !hit; if (hit) n++; });
        secs.forEach(function (s) { s.hidden = !!q && !s.querySelector('tbody tr:not([hidden])'); s.style.contentVisibility = q ? 'visible' : ''; });
        out.textContent = q ? n + ' found' : '';
      }, 120);
    });
  })();
</script>
<!--/email_off-->
</body>
</html>
